# Modbus TCP

[English](modbus-tcp.en.md)

Este mapa es el del código actual: temperatura de rodamientos, vibración y el estado del equipo. La decisión está en [adr-scope.md](adr-scope.md).

`modbus-slave` es la fuente OT de este laboratorio. Es un servidor Modbus TCP con tres holding registers para `critical-motor-01`: dos lecturas y un estado del equipo. El mapa está en [`profiles/critical-motor-01.json`](../profiles/critical-motor-01.json). `node-red-ingestion` lee cada `*.json` de `profiles/`, consulta los registros de ese archivo, escala cada señal, traduce el registro de calidad al vocabulario del contrato y publica el JSON de telemetría. Otro activo en este mismo host Modbus es otro archivo. Hay que reiniciar `node-red-ingestion` si cambia el mapa. El archivo también lleva el tipo, la criticidad, la unidad, el nominal y los umbrales. `node-red-etl` los escribe en `assets` y `asset_limits` cuando la base responde; ese cambio pide reiniciar el ETL. Ver [adr-registry.md](adr-registry.md).

El activo es un motor, no una "bomba Modbus". El `asset_id` nombra el equipo; Modbus es solo el camino por el que sus lecturas llegan al edge.

## Mapa de registros

| Registro | Señal | Escalado | Ejemplo |
| --- | --- | --- | --- |
| HR0 | bearing_temperature | valor / 10 | `550` → `55.0` °C |
| HR1 | vibration | valor / 100 | `80` → `0.80` mm/s RMS |
| HR2 | estado del equipo | `0` good, `1` uncertain, `2` bad | `0` → `good` |

- Unit id: `1`
- Puerto en el contenedor: `502`
- Puerto en el host: `1502` (`localhost:1502` desde la máquina)
- Punto nominal: ~55 °C, ~0.8 mm/s
- El ruido suave es un seno lento más un jitter pequeño

## Escenario de desbalance

El motor repite un ciclo de 13 minutos que simula un desbalance progresivo del rotor:

| Minutos | Fase en el log | Vibración |
| --- | --- | --- |
| 0–3 | `normal` | ~0.8 mm/s |
| 1:00–1:30 | `sensor-fault` | el transmisor falla: HR1 se satura en 25.00 mm/s y HR2 vale `2` (bad) |
| 3–10 | `unbalance-ramp` | sube en curva; cruza 2.8 cerca del minuto 7.8 y 4.5 cerca del 9.6 |
| 10–13 | `alarm-hold` | ~5.0 mm/s sostenida |
| 13 | mantenimiento | el rotor se balancea, vuelve a ~0.8 y el ciclo se repite |

La rampa es cuadrática: empieza lenta y se acelera, como la curva P-F de una falla real. La temperatura de rodamientos sube como mucho 1.5 °C. Que solo se mueva la vibración apunta a una causa mecánica. Con solo la vibración global, el patrón es *compatible* con un desbalance; confirmarlo exigiría el espectro de vibración.

Umbrales de referencia, inspirados en ISO 10816-3 para máquinas medianas sobre base rígida: **warning en 2.8 mm/s** (límite de zonas B/C) y **alarm en 4.5 mm/s** (límite C/D). Los límites exactos dependen del tamaño y del montaje de cada máquina.

### Falla del sensor

Durante la fase normal, el transmisor de vibración falla durante 30 segundos. Un lazo de 4–20 mA con el cable dañado lleva la lectura al tope del rango del sensor (NAMUR NE43 considera falla una corriente sobre 21 mA), así que HR1 marca 25.00 mm/s, cinco veces el límite de alarma. El equipo lo avisa poniendo HR2 en `2`. La temperatura de rodamientos sigue cerca de 55 °C: falló el instrumento, no el motor. El esclavo tiene un solo estado, así que las dos señales salen con `bad`.

Las lecturas se guardan con `quality = bad`, pero `asset_condition` las deja fuera de los promedios, así que el motor sigue en `normal` en lugar de disparar una alarma falsa. El dashboard muestra un hueco en la tendencia de vibración y anota las lecturas descartadas en la tarjeta del motor. Ver [asset-condition.md](asset-condition.md#calidad-de-los-datos).

Para arrancar el ciclo desde el minuto 0, por ejemplo al empezar un demo:

```bash
docker compose restart modbus-slave
```

## Contrato MQTT

Tópico: `plant-01/area-01/critical-motor-01/telemetry` (QoS 1)

```json
{
  "asset_id": "critical-motor-01",
  "ts": "2026-10-16T15:00:00.000Z",
  "signals": [
    { "name": "bearing_temperature", "value": 55.0, "quality": "good" },
    { "name": "vibration", "value": 0.8, "quality": "good" }
  ]
}
```

El `asset_id` del payload tiene que coincidir con el segmento de activo del tópico; si no, el ETL rechaza el mensaje.

`quality` sale del registro de calidad del perfil. En este motor ese registro es HR2, y la misma calidad se copia en las dos señales. El equipo la decide, y Node-RED traduce el código con los `codes` del perfil: `0` → `good`, `1` → `uncertain`, `2` → `bad`. Un código que no está en `codes` queda en `unknown` (aquí `bad`), porque el borde no puede garantizar una lectura cuyo estado no entiende.

## Comprobación

1. `docker compose up -d --build`
2. Desde el host, un cliente Modbus TCP contra `localhost:1502`, unit `1`, lee los holding registers 0–2.
3. En el editor de ingesta (`http://localhost:1881`), el tab **Modbus TCP Ingestion** está activo y **Read holding registers** muestra actividad cada 5 segundos.
4. Una lectura MQTT de `plant-01/area-01/critical-motor-01/telemetry` devuelve el JSON de arriba.
5. Grafana **Asset Health** lista `critical-motor-01`.
6. Un minuto después de `docker compose restart modbus-slave`, llegan seis lecturas del motor con `vibration = 25` y `quality = bad`, y la tarjeta del motor sigue en `NORMAL` con "6 bad readings discarded".

Si el paso 3 falla, confirma que `modbus-slave` está sano y que Node-RED terminó de instalar `node-red-contrib-modbus` (el primer arranque puede tardar un minuto).

### Reconexión después de detener el slave

`node-red-contrib-modbus` 5.45.2 reintenta una falla TCP cuando el código está en su lista (`ECONNREFUSED`, `ETIMEDOUT` y el resto de esa lista). Detener `modbus-slave` con `docker compose stop` quita el nombre `modbus-slave`. La conexión siguiente recibe `ENOTFOUND`, que no está en esa lista, así que el cliente se quedaba en su estado inicial.

La ingesta agrega `ENOTFOUND` y `EAI_AGAIN` a la lista cuando arranca Node-RED. El cliente usa entonces su propio reintento, cada `reconnectTimeout` (2 segundos). Mientras el slave está detenido el motor queda `stale`. Cuando el slave vuelve, el siguiente poll que responde publica de nuevo. No hace falta reiniciar `node-red-ingestion`.

Un `docker compose restart modbus-slave` que vuelve en un par de segundos ya se recuperaba antes de este cambio, porque el nombre no llegaba a faltar el tiempo suficiente.

## RTU (horizonte)

El mismo mapa de registros y escalado aplicaría sobre Modbus RTU (`/dev/ttyUSB0`, baud, paridad, stop bits). Este stack todavía no implementa RTU: Compose no monta un dispositivo serial y no hay tab cliente RTU en Node-RED. Cuando haya un adaptador USB, el cliente de ingesta pasaría de TCP a serial; el contrato MQTT se mantendría.
